<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Fault Model · PowerModelsProtection</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit">PowerModelsProtection</span></div><form class="docs-search" action="../search.html"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="quickguide.html">Getting Started</a></li><li class="is-active"><a class="tocitem" href="fault_models.html">Fault Model</a><ul class="internal"><li><a class="tocitem" href="#Transmission"><span>Transmission</span></a></li><li><a class="tocitem" href="#Distribution"><span>Distribution</span></a></li><li><a class="tocitem" href="#Formulation"><span>Formulation</span></a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/distribution_fault_studies.html">Distribution Fault Studies</a></li><li><a class="tocitem" href="../tutorials/transmission_fault_studies.html">Transmission Fault Studies</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../reference/data_models.html">Data Models</a></li><li><a class="tocitem" href="../reference/problems.html">Problems</a></li><li><a class="tocitem" href="../reference/variables.html">Variables</a></li><li><a class="tocitem" href="../reference/constraints.html">Constraints</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href="fault_models.html">Fault Model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="fault_models.html">Fault Model</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/lanl-ansi/PowerModelsProtection.jl/blob/master/docs/src/manual/fault_models.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Fault-Models"><a class="docs-heading-anchor" href="#Fault-Models">Fault Models</a><a id="Fault-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Fault-Models" title="Permalink"></a></h1><p>This document describes the fault data models, and their mathematical formulations.</p><h2 id="Transmission"><a class="docs-heading-anchor" href="#Transmission">Transmission</a><a id="Transmission-1"></a><a class="docs-heading-anchor-permalink" href="#Transmission" title="Permalink"></a></h2><p>This section describes the data model for faults under the transmission schema, i.e. when using <code>solve_fault_study</code>.</p><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>fault_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>g</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Fault conductance</td></tr><tr><td style="text-align: right"><code>b</code></td><td style="text-align: right"><code>0.0</code></td><td style="text-align: right"><code>Real</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Fault susceptance</td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right"><code>Int</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>1</code> or <code>0</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>fault_type</code></td><td style="text-align: right"></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right">Metadata field that helps users quickly identify type of fault <code>\in [&quot;lg&quot;, &quot;ll&quot;, &quot;llg&quot;, &quot;3p&quot;, &quot;3pg&quot;]</code></td></tr></table><h2 id="Distribution"><a class="docs-heading-anchor" href="#Distribution">Distribution</a><a id="Distribution-1"></a><a class="docs-heading-anchor-permalink" href="#Distribution" title="Permalink"></a></h2><p>This section describes the data models for the distribution</p><h3 id="ENGINEERING-data-model-(user-facing)"><a class="docs-heading-anchor" href="#ENGINEERING-data-model-(user-facing)"><code>ENGINEERING</code> data model (user-facing)</a><a id="ENGINEERING-data-model-(user-facing)-1"></a><a class="docs-heading-anchor-permalink" href="#ENGINEERING-data-model-(user-facing)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>g</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">Siemens</td><td style="text-align: right">always</td><td style="text-align: right">Fault conductance matrix, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>b</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">Siemens</td><td style="text-align: right">always</td><td style="text-align: right">Fault susceptance matrix, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>ENABLED</code></td><td style="text-align: right"><code>Status</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>ENABLED</code> or <code>DISABLED</code>. Indicates if component is enabled or disabled, respectively</td></tr><tr><td style="text-align: right"><code>fault_type</code></td><td style="text-align: right"></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"></td><td style="text-align: right"></td><td style="text-align: right">Metadata field that helps users quickly identify type of fault <code>\in [&quot;lg&quot;, &quot;ll&quot;, &quot;llg&quot;, &quot;3p&quot;, &quot;3pg&quot;]</code></td></tr></table><h3 id="MATHEMATICAL-data-model-(internal)"><a class="docs-heading-anchor" href="#MATHEMATICAL-data-model-(internal)"><code>MATHEMATICAL</code> data model (internal)</a><a id="MATHEMATICAL-data-model-(internal)-1"></a><a class="docs-heading-anchor-permalink" href="#MATHEMATICAL-data-model-(internal)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Name</th><th style="text-align: right">Default</th><th style="text-align: right">Type</th><th style="text-align: right">Units</th><th style="text-align: right">Used</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>fault_bus</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Int</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">id of bus connection</td></tr><tr><td style="text-align: right"><code>connections</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right">Ordered list of connected conductors, <code>size=nconductors</code></td></tr><tr><td style="text-align: right"><code>g</code></td><td style="text-align: right"></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">per-unit</td><td style="text-align: right">always</td><td style="text-align: right">Fault conductance matrix, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>b</code></td><td style="text-align: right"><code>zeros(nconductors,nconductors)</code></td><td style="text-align: right"><code>Matrix{Real}</code></td><td style="text-align: right">per-unit</td><td style="text-align: right">always</td><td style="text-align: right">Fault susceptance matrix, <code>size=(nconductors,nconductors)</code></td></tr><tr><td style="text-align: right"><code>status</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right"><code>Int</code></td><td style="text-align: right"></td><td style="text-align: right">always</td><td style="text-align: right"><code>1</code> or <code>0</code>. Indicates if component is enabled or disabled, respectively</td></tr></table><h3 id="Connection-Examples"><a class="docs-heading-anchor" href="#Connection-Examples">Connection Examples</a><a id="Connection-Examples-1"></a><a class="docs-heading-anchor-permalink" href="#Connection-Examples" title="Permalink"></a></h3><h4 id="Line-Ground-(Phase-A)"><a class="docs-heading-anchor" href="#Line-Ground-(Phase-A)">Line-Ground (Phase A)</a><a id="Line-Ground-(Phase-A)-1"></a><a class="docs-heading-anchor-permalink" href="#Line-Ground-(Phase-A)" title="Permalink"></a></h4><p>Connections <code>connections</code>: <code>[1,0]</code> Fault admittance matrix <code>g</code>: $ \begin{bmatrix} g<em>f &amp; -g</em>f \
-g<em>f &amp; g</em>f \end{bmatrix} $ Fault admittance matrix <code>b</code>: $ \begin{bmatrix} b<em>f &amp; -b</em>f \
-b<em>f &amp; b</em>f \end{bmatrix} $</p><h4 id="Line-Neutral-(Ungrounded-Neutral,-Phase-A)"><a class="docs-heading-anchor" href="#Line-Neutral-(Ungrounded-Neutral,-Phase-A)">Line-Neutral (Ungrounded Neutral, Phase A)</a><a id="Line-Neutral-(Ungrounded-Neutral,-Phase-A)-1"></a><a class="docs-heading-anchor-permalink" href="#Line-Neutral-(Ungrounded-Neutral,-Phase-A)" title="Permalink"></a></h4><p>Connections <code>connections</code>: <code>[1,4]</code> Fault admittance matrix <code>g</code>: $ \begin{bmatrix} g<em>f &amp; -g</em>f \
-g<em>f &amp; g</em>f \end{bmatrix} $ Fault admittance matrix <code>b</code>: $ \begin{bmatrix} b<em>f &amp; -b</em>f \
-b<em>f &amp; b</em>f \end{bmatrix} $</p><h4 id="Line-Line-(Phase-A-B)"><a class="docs-heading-anchor" href="#Line-Line-(Phase-A-B)">Line-Line (Phase A-B)</a><a id="Line-Line-(Phase-A-B)-1"></a><a class="docs-heading-anchor-permalink" href="#Line-Line-(Phase-A-B)" title="Permalink"></a></h4><p>Connections <code>connections</code>: <code>[1,0]</code> Fault admittance matrix <code>g</code>: $ \begin{bmatrix} g<em>f &amp; -g</em>f \
-g<em>f &amp; g</em>f \end{bmatrix} $ Fault admittance matrix <code>b</code>: $ \begin{bmatrix} b<em>f &amp; -b</em>f \
-b<em>f &amp; b</em>f \end{bmatrix} $</p><h4 id="Line-Line-Ground-(Phase-A-B)"><a class="docs-heading-anchor" href="#Line-Line-Ground-(Phase-A-B)">Line-Line-Ground (Phase A-B)</a><a id="Line-Line-Ground-(Phase-A-B)-1"></a><a class="docs-heading-anchor-permalink" href="#Line-Line-Ground-(Phase-A-B)" title="Permalink"></a></h4><p>Connections <code>connections</code>: <code>[1,2,0]</code> Fault admittance matrix <code>g</code>: $ \begin{bmatrix} g<em>{pg} + g</em>{pp} &amp; -g<em>{pp} &amp; -g</em>{pg} \
-g<em>{pp} &amp; g</em>{pg} + g<em>{pp} &amp; -g</em>{pg} \
-g<em>{pg} &amp; -g</em>{pg} &amp; 2g<em>{pg} \
\end{bmatrix} $ Fault admittance matrix <code>b</code>: $ \begin{bmatrix} b</em>{pg} + b<em>{pp} &amp; -b</em>{pp} &amp; -b<em>{pg} \
-b</em>{pp} &amp; b<em>{pg} + b</em>{pp} &amp; -b<em>{pg} \
-b</em>{pg} &amp; -b<em>{pg} &amp; 2b</em>{pg} \
\end{bmatrix} $</p><h4 id="Three-Phase-Ungrounded"><a class="docs-heading-anchor" href="#Three-Phase-Ungrounded">Three-Phase Ungrounded</a><a id="Three-Phase-Ungrounded-1"></a><a class="docs-heading-anchor-permalink" href="#Three-Phase-Ungrounded" title="Permalink"></a></h4><p>Connections <code>connections</code>: <code>[1,2,3]</code> Fault admittance matrix <code>g</code>: $ 3 \begin{bmatrix} 2g<em>f &amp; -g</em>f &amp; -g<em>f\
-g</em>f &amp; 2g<em>f &amp; -g</em>f \
-g<em>f &amp; -g</em>f &amp; 2g<em>f\
\end{bmatrix} $ Fault admittance matrix <code>b</code>: $ 3 \begin{bmatrix} 2b</em>f &amp; -b<em>f &amp; -b</em>f\
-b<em>f &amp; 2b</em>f &amp; -b<em>f \
-b</em>f &amp; -b<em>f &amp; 2b</em>f\
\end{bmatrix} $</p><h4 id="Three-Phase-Grounded"><a class="docs-heading-anchor" href="#Three-Phase-Grounded">Three-Phase Grounded</a><a id="Three-Phase-Grounded-1"></a><a class="docs-heading-anchor-permalink" href="#Three-Phase-Grounded" title="Permalink"></a></h4><p>Connections <code>connections</code>: <code>[1,2,3,0]</code> Fault admittance matrix <code>g</code>: $ \begin{bmatrix} g<em>{pg} + 2g</em>{pp} &amp; -g<em>{pp} &amp; -g</em>{pp} &amp; -g<em>{pg} \
-g</em>{pp} &amp; g<em>{pg} + 2g</em>{pp} &amp; -g<em>{pg} &amp; -g</em>{pg} \
-g<em>{pp} &amp; -g</em>{pp} &amp; g<em>{pg} + 2g</em>{pp} &amp; -g<em>{pg} \
-g</em>{pg} &amp; -g<em>{pg} &amp; -g</em>{pg} &amp; 3g<em>{pg} \end{bmatrix} $ Fault admittance matrix <code>b</code>: $ \begin{bmatrix} b</em>{pg} + 2b<em>{pp} &amp; -b</em>{pp} &amp; -b<em>{pp} &amp; -b</em>{pg} \
-b<em>{pp} &amp; b</em>{pg} + 2b<em>{pp} &amp; -b</em>{pg} &amp; -b<em>{pg} \
-b</em>{pp} &amp; -b<em>{pp} &amp; b</em>{pg} + 2b<em>{pp} &amp; -b</em>{pg} \
-b<em>{pg} &amp; -b</em>{pg} &amp; -b<em>{pg} &amp; 3b</em>{pg} \end{bmatrix} $</p><h2 id="Formulation"><a class="docs-heading-anchor" href="#Formulation">Formulation</a><a id="Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Formulation" title="Permalink"></a></h2><p>Depending on fault type, the constraints between networks are as follows</p><h3 id="LG"><a class="docs-heading-anchor" href="#LG">LG</a><a id="LG-1"></a><a class="docs-heading-anchor-permalink" href="#LG" title="Permalink"></a></h3><p class="math-container">\[I_{f1} = I_{f2} = I_{f0} = \frac{V_{f1} + V_{f2} + V_{f0}}{Z_f}\]</p><h3 id="LL"><a class="docs-heading-anchor" href="#LL">LL</a><a id="LL-1"></a><a class="docs-heading-anchor-permalink" href="#LL" title="Permalink"></a></h3><p class="math-container">\[I_{f1} = - I_{f2} = \frac{V_{f1} - V_{f2}}{Z_f}\]</p><h3 id="LLG"><a class="docs-heading-anchor" href="#LLG">LLG</a><a id="LLG-1"></a><a class="docs-heading-anchor-permalink" href="#LLG" title="Permalink"></a></h3><p class="math-container">\[V_{f1} = V_{f2}\]</p><p class="math-container">\[I_{f0} = \frac{V_{f1} - V_{f2}}{Z_f}\]</p><h3 id="P"><a class="docs-heading-anchor" href="#P">3P</a><a id="P-1"></a><a class="docs-heading-anchor-permalink" href="#P" title="Permalink"></a></h3><p class="math-container">\[I_{f1} = \frac{V_{f1}}{Z_f}\]</p><p class="math-container">\[I_{f2} = I_{f0} = 0\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="quickguide.html">« Getting Started</a><a class="docs-footer-nextpage" href="../tutorials/distribution_fault_studies.html">Distribution Fault Studies »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Tuesday 15 March 2022 13:20">Tuesday 15 March 2022</span>. Using Julia version 1.7.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
